function[branch_data,bus_data,generator_data,transformer_data,shunt_comp_data,Vpqmin,Vpqmax,Sbase]=ts_ieee118

    %All parameters and quantities are specified in per unit (p.u.)
    %========================================================================================================================================
    Sbase = 100 ; %MVA, Base power of the system
    %----------------------------------------------------------------------------------------------------------------------------------------
    %network_matrix: matrix where the system configuration and element parameters are specified
    %----------------------------------------------------------------------------------------------------------------------------------------
    %from_bus - starting node of the branch
    %to_bus - ending node of the branch
    %element_type - type of branch: 1 - line; 2 - transformer
    %r - active resistance of the branch (p.u.); x - reactance of the branch (p.u.); b - susceptance of the branch (p.u.);
    %tap_ratio- transformer tap ratio in p.u. (regulating tap ratio)
    %Smax - maximum apparent power of the branch (thermal limit, MVA);   element_number - element serial number
                   
     %|bus i  ->  bus j  |    type  |    r      |    x        |     b       |   tap_ratio   |   Smax     | branch_number  |
    branch_data =  [
        1            2            1       0.0303       0.0999       0.0254            1         9900            1
        1            3            1       0.0129       0.0424      0.01082            1         9900            2
        4            5            1      0.00176      0.00798       0.0021            1         9900            3
        3            5            1       0.0241        0.108       0.0284            1         9900            4
        5            6            1       0.0119        0.054      0.01426            1         9900            5
        6            7            1      0.00459       0.0208       0.0055            1         9900            6
        8            9            1      0.00244       0.0305        1.162            1         9900            7
        8            5            2            0       0.0267            0        0.985         9900            8  %TF
        9           10            1      0.00258       0.0322         1.23            1         9900            9
        4           11            1       0.0209       0.0688      0.01748            1         9900           10
        5           11            1       0.0203       0.0682      0.01738            1         9900           11
       11           12            1      0.00595       0.0196      0.00502            1         9900           12
        2           12            1       0.0187       0.0616      0.01572            1         9900           13
        3           12            1       0.0484         0.16       0.0406            1         9900           14
        7           12            1      0.00862        0.034      0.00874            1         9900           15
       11           13            1      0.02225       0.0731      0.01876            1         9900           16
       12           14            1       0.0215       0.0707      0.01816            1         9900           17
       13           15            1       0.0744       0.2444      0.06268            1         9900           18
       14           15            1       0.0595        0.195       0.0502            1         9900           19
       12           16            1       0.0212       0.0834       0.0214            1         9900           20
       15           17            1       0.0132       0.0437       0.0444            1         9900           21
       16           17            1       0.0454       0.1801       0.0466            1         9900           22
       17           18            1       0.0123       0.0505      0.01298            1         9900           23
       18           19            1      0.01119       0.0493      0.01142            1         9900           24
       19           20            1       0.0252        0.117       0.0298            1         9900           25
       15           19            1        0.012       0.0394       0.0101            1         9900           26
       20           21            1       0.0183       0.0849       0.0216            1         9900           27
       21           22            1       0.0209        0.097       0.0246            1         9900           28
       22           23            1       0.0342        0.159       0.0404            1         9900           29
       23           24            1       0.0135       0.0492       0.0498            1         9900           30
       23           25            1       0.0156         0.08       0.0864            1         9900           31
       26           25            2            0       0.0382            0         0.96         9900           32  %TF
       25           27            1       0.0318        0.163       0.1764            1         9900           33
       27           28            1      0.01913       0.0855       0.0216            1         9900           34
       28           29            1       0.0237       0.0943       0.0238            1         9900           35
       30           17            2            0       0.0388            0         0.96         9900           36  %TF
        8           30            1      0.00431       0.0504        0.514            1         9900           37
       26           30            1      0.00799        0.086        0.908            1         9900           38
       17           31            1       0.0474       0.1563       0.0399            1         9900           39
       29           31            1       0.0108       0.0331       0.0083            1         9900           40
       23           32            1       0.0317       0.1153       0.1173            1         9900           41
       31           32            1       0.0298       0.0985       0.0251            1         9900           42
       27           32            1       0.0229       0.0755      0.01926            1         9900           43
       15           33            1        0.038       0.1244      0.03194            1         9900           44
       19           34            1       0.0752        0.247       0.0632            1         9900           45
       35           36            1      0.00224       0.0102      0.00268            1         9900           46
       35           37            1        0.011       0.0497      0.01318            1         9900           47
       33           37            1       0.0415        0.142       0.0366            1         9900           48
       34           36            1      0.00871       0.0268      0.00568            1         9900           49
       34           37            1      0.00256       0.0094      0.00984            1         9900           50
       38           37            2            0       0.0375            0        0.935         9900           51  %TF
       37           39            1       0.0321        0.106        0.027            1         9900           52
       37           40            1       0.0593        0.168        0.042            1         9900           53
       30           38            1      0.00464        0.054        0.422            1         9900           54
       39           40            1       0.0184       0.0605      0.01552            1         9900           55
       40           41            1       0.0145       0.0487      0.01222            1         9900           56
       40           42            1       0.0555        0.183       0.0466            1         9900           57
       41           42            1        0.041        0.135       0.0344            1         9900           58
       43           44            1       0.0608       0.2454      0.06068            1         9900           59
       34           43            1       0.0413       0.1681      0.04226            1         9900           60
       44           45            1       0.0224       0.0901       0.0224            1         9900           61
       45           46            1         0.04       0.1356       0.0332            1         9900           62
       46           47            1        0.038        0.127       0.0316            1         9900           63
       46           48            1       0.0601        0.189       0.0472            1         9900           64
       47           49            1       0.0191       0.0625      0.01604            1         9900           65
       42           49            1       0.0715        0.323        0.086            1         9900           66
       42           49            1       0.0715        0.323        0.086            1         9900           67
       45           49            1       0.0684        0.186       0.0444            1         9900           68
       48           49            1       0.0179       0.0505      0.01258            1         9900           69
       49           50            1       0.0267       0.0752      0.01874            1         9900           70
       49           51            1       0.0486        0.137       0.0342            1         9900           71
       51           52            1       0.0203       0.0588      0.01396            1         9900           72
       52           53            1       0.0405       0.1635      0.04058            1         9900           73
       53           54            1       0.0263        0.122        0.031            1         9900           74
       49           54            1        0.073        0.289       0.0738            1         9900           75
       49           54            1       0.0869        0.291        0.073            1         9900           76
       54           55            1       0.0169       0.0707       0.0202            1         9900           77
       54           56            1      0.00275      0.00955      0.00732            1         9900           78
       55           56            1      0.00488       0.0151      0.00374            1         9900           79
       56           57            1       0.0343       0.0966       0.0242            1         9900           80
       50           57            1       0.0474        0.134       0.0332            1         9900           81
       56           58            1       0.0343       0.0966       0.0242            1         9900           82
       51           58            1       0.0255       0.0719      0.01788            1         9900           83
       54           59            1       0.0503       0.2293       0.0598            1         9900           84
       56           59            1       0.0825        0.251       0.0569            1         9900           85
       56           59            1       0.0803        0.239       0.0536            1         9900           86
       55           59            1      0.04739       0.2158      0.05646            1         9900           87
       59           60            1       0.0317        0.145       0.0376            1         9900           88
       59           61            1       0.0328         0.15       0.0388            1         9900           89
       60           61            1      0.00264       0.0135      0.01456            1         9900           90
       60           62            1       0.0123       0.0561      0.01468            1         9900           91
       61           62            1      0.00824       0.0376       0.0098            1         9900           92
       63           59            2            0       0.0386            0         0.96         9900           93  %TF
       63           64            1      0.00172         0.02        0.216            1         9900           94
       64           61            2            0       0.0268            0        0.985         9900           95  %TF
       38           65            1      0.00901       0.0986        1.046            1         9900           96
       64           65            1      0.00269       0.0302         0.38            1         9900           97
       49           66            1        0.018       0.0919       0.0248            1         9900           98
       49           66            1        0.018       0.0919       0.0248            1         9900           99
       62           66            1       0.0482        0.218       0.0578            1         9900          100
       62           67            1       0.0258        0.117        0.031            1         9900          101
       65           66            2            0        0.037            0            1         9900          102
       66           67            1       0.0224       0.1015      0.02682            1         9900          103
       65           68            1      0.00138        0.016        0.638            1         9900          104
       47           69            1       0.0844       0.2778      0.07092            1         9900          105
       49           69            1       0.0985        0.324       0.0828            1         9900          106
       68           69            2            0        0.037            0        0.935         9900          107  %TF
       69           70            1         0.03        0.127        0.122            1         9900          108
       24           70            1      0.00221       0.4115      0.10198            1         9900          109
       70           71            1      0.00882       0.0355      0.00878            1         9900          110
       24           72            1       0.0488        0.196       0.0488            1         9900          111
       71           72            1       0.0446         0.18      0.04444            1         9900          112
       71           73            1      0.00866       0.0454      0.01178            1         9900          113
       70           74            1       0.0401       0.1323      0.03368            1         9900          114
       70           75            1       0.0428        0.141        0.036            1         9900          115
       69           75            1       0.0405        0.122        0.124            1         9900          116
       74           75            1       0.0123       0.0406      0.01034            1         9900          117
       76           77            1       0.0444        0.148       0.0368            1         9900          118
       69           77            1       0.0309        0.101       0.1038            1         9900          119
       75           77            1       0.0601       0.1999      0.04978            1         9900          120
       77           78            1      0.00376       0.0124      0.01264            1         9900          121
       78           79            1      0.00546       0.0244      0.00648            1         9900          122
       77           80            1        0.017       0.0485       0.0472            1         9900          123
       77           80            1       0.0294        0.105       0.0228            1         9900          124
       79           80            1       0.0156       0.0704       0.0187            1         9900          125
       68           81            1      0.00175       0.0202        0.808            1         9900          126
       81           80            2            0        0.037            0        0.935         9900          127  %TF
       77           82            1       0.0298       0.0853      0.08174            1         9900          128
       82           83            1       0.0112      0.03665      0.03796            1         9900          129
       83           84            1       0.0625        0.132       0.0258            1         9900          130
       83           85            1        0.043        0.148       0.0348            1         9900          131
       84           85            1       0.0302       0.0641      0.01234            1         9900          132
       85           86            1        0.035        0.123       0.0276            1         9900          133
       86           87            1      0.02828       0.2074       0.0445            1         9900          134
       85           88            1         0.02        0.102       0.0276            1         9900          135
       85           89            1       0.0239        0.173        0.047            1         9900          136
       88           89            1       0.0139       0.0712      0.01934            1         9900          137
       89           90            1       0.0518        0.188       0.0528            1         9900          138
       89           90            1       0.0238       0.0997        0.106            1         9900          139
       90           91            1       0.0254       0.0836       0.0214            1         9900          140
       89           92            1       0.0099       0.0505       0.0548            1         9900          141
       89           92            1       0.0393       0.1581       0.0414            1         9900          142
       91           92            1       0.0387       0.1272      0.03268            1         9900          143
       92           93            1       0.0258       0.0848       0.0218            1         9900          144
       92           94            1       0.0481        0.158       0.0406            1         9900          145
       93           94            1       0.0223       0.0732      0.01876            1         9900          146
       94           95            1       0.0132       0.0434       0.0111            1         9900          147
       80           96            1       0.0356        0.182       0.0494            1         9900          148
       82           96            1       0.0162        0.053       0.0544            1         9900          149
       94           96            1       0.0269       0.0869        0.023            1         9900          150
       80           97            1       0.0183       0.0934       0.0254            1         9900          151
       80           98            1       0.0238        0.108       0.0286            1         9900          152
       80           99            1       0.0454        0.206       0.0546            1         9900          153
       92          100            1       0.0648        0.295       0.0472            1         9900          154
       94          100            1       0.0178        0.058       0.0604            1         9900          155
       95           96            1       0.0171       0.0547      0.01474            1         9900          156
       96           97            1       0.0173       0.0885        0.024            1         9900          157
       98          100            1       0.0397        0.179       0.0476            1         9900          158
       99          100            1        0.018       0.0813       0.0216            1         9900          159
      100          101            1       0.0277       0.1262       0.0328            1         9900          160
       92          102            1       0.0123       0.0559      0.01464            1         9900          161
      101          102            1       0.0246        0.112       0.0294            1         9900          162
      100          103            1        0.016       0.0525       0.0536            1         9900          163
      100          104            1       0.0451        0.204       0.0541            1         9900          164
      103          104            1       0.0466       0.1584       0.0407            1         9900          165
      103          105            1       0.0535       0.1625       0.0408            1         9900          166
      100          106            1       0.0605        0.229        0.062            1         9900          167
      104          105            1      0.00994       0.0378      0.00986            1         9900          168
      105          106            1        0.014       0.0547      0.01434            1         9900          169
      105          107            1        0.053        0.183       0.0472            1         9900          170
      105          108            1       0.0261       0.0703      0.01844            1         9900          171
      106          107            1        0.053        0.183       0.0472            1         9900          172
      108          109            1       0.0105       0.0288       0.0076            1         9900          173
      103          110            1      0.03906       0.1813       0.0461            1         9900          174
      109          110            1       0.0278       0.0762       0.0202            1         9900          175
      110          111            1        0.022       0.0755         0.02            1         9900          176
      110          112            1       0.0247        0.064        0.062            1         9900          177
       17          113            1      0.00913       0.0301      0.00768            1         9900          178
       32          113            1       0.0615        0.203       0.0518            1         9900          179
       32          114            1       0.0135       0.0612      0.01628            1         9900          180
       27          115            1       0.0164       0.0741      0.01972            1         9900          181
      114          115            1       0.0023       0.0104      0.00276            1         9900          182
       68          116            1      0.00034      0.00405        0.164            1         9900          183
       12          117            1       0.0329         0.14       0.0358            1         9900          184
       75          118            1       0.0145       0.0481      0.01198            1         9900          185
       76          118            1       0.0164       0.0544      0.01356            1         9900          186];
    %--------------------------------------------------------------------------------------------------------------------  
    %buses_matrix: matrix specifying the quantities at the system nodes (buses)
    %--------------------------------------------------------------------------------------------------------------------
    %bus - bus index
    %type - bus type: 1 - PV bus (voltage-controlled); 2 - PQ bus (load bus)
    %voltage_magnitude - voltage magnitude (p.u.); phase_angle - voltage phase angle (radians);
    %P_gen - active power generated (p.u.); Q_gen - reactive power generated (p.u.);
    %P_load - active power consumed (p.u.); Q_load - reactive power consumed (p.u.);
    %Yshunt - shunt admittance (p.u.) connected to the bus (e.g., capacitors/reactors modeled via admittance, not power)
    %Vbase - base voltage in kV
    
    
   % | bus | type |  V   | teta |  Pg    |  Qg   | Pd     | Qd    | Yshunt    | Vbase | 
    bus_data=[
        1      1    0.955     0    0.0000    0      0.51    0.27    0           138
        2      2    1.000     0    0.0000    0      0.20    0.09    0           138
        3      2    1.000     0    0.0000    0      0.39    0.10    0           138  
        4      1    0.998     0    0.0000    0      0.39    0.12    0           138
        5      2    1.000     0    0.0000    0      0.00    0.00   -0.40        138    
        6      1    0.990     0    0.0000    0      0.52    0.22    0           138 
        7      2    1.000     0    0.0000    0      0.19    0.02    0           138 
        8      1    1.015     0    0.0000    0      0.28    0.00    0           345  
        9      2    1.000     0    0.0000    0      0.00    0.00    0           345 
       10      1    1.050     0    4.5000    0      0.00    0.00    0           345
       11      2    1.000     0    0.0000    0      0.70    0.23    0           138
       12      1    0.990     0    0.8500    0      0.47    0.10    0           138 
       13      2    1.000     0    0.0000    0      0.34    0.16    0           138
       14      2    1.000     0    0.0000    0      0.14    0.01    0           138
       15      1    0.970     0    0.0000    0      0.90    0.30    0           138
       16      2    1.000     0    0.0000    0      0.25    0.10    0           138     
       17      2    1.000     0    0.0000    0      0.11    0.03    0           138 
       18      1    0.973     0    0.0000    0      0.60    0.34    0           138 
       19      1    0.963     0    0.0000    0      0.45    0.25    0           138
       20      2    1.000     0    0.0000    0      0.18    0.03    0           138   
       21      2    1.000     0    0.0000    0      0.14    0.08    0           138
       22      2    1.000     0    0.0000    0      0.10    0.05    0           138  
       23      2    1.000     0    0.0000    0      0.07    0.03    0           138   
       24      1    0.992     0    0.0000    0      0.13    0.00    0           138    
       25      1    1.050     0    2.2000    0      0.00    0.00    0           138     
       26      1    1.015     0    3.1400    0      0.00    0.00    0           345
       27      1    0.968     0    0.0000    0      0.71    0.13    0           138
       28      2    1.000     0    0.0000    0      0.17    0.07    0           138   
       29      2    1.000     0    0.0000    0      0.24    0.04    0           138
       30      2    1.000     0    0.0000    0      0.00    0.00    0           345
       31      1    0.967     0    0.0700    0      0.43    0.27    0           138
       32      1    0.964     0    0.0000    0      0.59    0.23    0           138
       33      2    1.000     0    0.0000    0      0.23    0.09    0           138
       34      1    0.986     0    0.0000    0      0.59    0.26    0.14        138
       35      2    1.000     0    0.0000    0      0.33    0.09    0           138
       36      1    0.980     0    0.0000    0      0.31    0.17    0           138
       37      2    1.000     0    0.0000    0      0.00    0.00   -0.25        138
       38      2    1.000     0    0.0000    0      0.00    0.00    0           345
       39      2    1.000     0    0.0000    0      0.27    0.11    0           138
       40      1    0.970     0    0.0000    0      0.66    0.23    0           138
       41      2    1.000     0    0.0000    0      0.37    0.10    0           138
       42      1    0.985     0    0.0000    0      0.96    0.23    0           138
       43      2    1.000     0    0.0000    0      0.18    0.07    0           138
       44      2    1.000     0    0.0000    0      0.16    0.08    0.10        138
       45      2    1.000     0    0.0000    0      0.53    0.22    0.10        138
       46      1    1.005     0    0.1900    0      0.28    0.10    0.10        138
       47      2    1.000     0    0.0000    0      0.34    0.00    0           138
       48      2    1.000     0    0.0000    0      0.20    0.11    0.15        138
       49      1    1.025     0    2.0400    0      0.87    0.30    0           138
       50      2    1.000     0    0.0000    0      0.17    0.04    0           138
       51      2    1.000     0    0.0000    0      0.17    0.08    0           138
       52      2    1.000     0    0.0000    0      0.18    0.05    0           138
       53      2    1.000     0    0.0000    0      0.23    0.11    0           138
       54      1    0.955     0    0.4800    0      1.13    0.32    0           138
       55      1    0.952     0    0.0000    0      0.63    0.22    0           138
       56      1    0.954     0    0.0000    0      0.84    0.18    0           138
       57      2    1.000     0    0.0000    0      0.12    0.03    0           138
       58      2    1.000     0    0.0000    0      0.12    0.03    0           345
       59      1    0.985     0    1.5500    0      2.77    1.13    0           345
       60      2    1.000     0    0.0000    0      0.78    0.03    0           345
       61      1    0.995     0    1.6000    0      0.00    0.00    0           138
       62      1    0.998     0    0.0000    0      0.77    0.14    0           138
       63      2    1.000     0    0.0000    0      0.00    0.00    0           345
       64      2    1.000     0    0.0000    0      0.00    0.00    0           345
       65      1    1.005     0    3.9100    0      0.00    0.00    0           345
       66      1    1.050     0    3.9200    0      0.39    0.18    0           138
       67      2    1.000     0    0.0000    0      0.28    0.07    0           138
       68      2    1.000     0    0.0000    0      0.00    0.00    0           345
       69      0    1.035    pi/6  0.0000    0      0.00    0.00    0           138
       70      1    0.984     0    0.0000    0      0.66    0.20    0           138
       71      2    1.000     0    0.0000    0      0.00    0.00    0           138
       72      1    0.980     0    0.0000    0      0.12    0.00    0           138
       73      1    0.991     0    0.0000    0      0.06    0.00    0           138
       74      1    0.958     0    0.0000    0      0.68    0.27    0.12        138
       75      2    1.000     0    0.0000    0      0.47    0.11    0           138
       76      1    0.943     0    0.0000    0      0.68    0.36    0           138
       77      1    1.006     0    0.0000    0      0.61    0.28    0           138
       78      2    1.000     0    0.0000    0      0.71    0.26    0           138
       79      2    1.000     0    0.0000    0      0.39    0.32    0.20        138
       80      1    1.040     0    4.7700    0      1.30    0.26    0           138
       81      2    1.000     0    0.0000    0      0.00    0.00    0           138
       82      2    1.000     0    0.0000    0      0.54    0.27    0.20        138
       83      2    1.000     0    0.0000    0      0.20    0.10    0.10        138
       84      2    1.000     0    0.0000    0      0.11    0.07    0           138
       85      1    0.985     0    0.0000    0      0.24    0.15    0           138
       86      2    1.000     0    0.0000    0      0.21    0.10    0           138
       87      1    1.015     0    0.0400    0      0.00    0.00    0           138
       88      2    1.000     0    0.0000    0      0.48    0.10    0           138
       89      1    1.005     0    6.0700    0      0.00    0.00    0           138
       90      1    0.985     0    0.0000    0      1.63    0.42    0           138
       91      1    0.980     0    0.0000    0      0.10    0.00    0           138
       92      1    0.993     0    0.0000    0      0.65    0.10    0           138
       93      2    1.000     0    0.0000    0      0.12    0.07    0           138
       94      2    1.000     0    0.0000    0      0.30    0.16    0           138
       95      2    1.000     0    0.0000    0      0.42    0.31    0           138
       96      2    1.000     0    0.0000    0      0.38    0.15    0           138
       97      2    1.000     0    0.0000    0      0.15    0.09    0           138
       98      2    1.000     0    0.0000    0      0.34    0.08    0           138
       99      1    1.010     0    0.0000    0      0.42    0.00    0           138
      100      1    1.017     0    2.5200    0      0.37    0.18    0           138
      101      2    1.000     0    0.0000    0      0.22    0.15    0           138
      102      2    1.000     0    0.0000    0      0.05    0.03    0           138
      103      1    1.001     0    0.4000    0      0.23    0.16    0           138
      104      1    0.971     0    0.0000    0      0.38    0.25    0           138
      105      1    0.965     0    0.0000    0      0.31    0.26    0.20        138
      106      2    1.000     0    0.0000    0      0.43    0.16    0           138
      107      1    0.952     0    0.0000    0      0.50    0.12    0.06        138
      108      2    1.000     0    0.0000    0      0.02    0.01    0           138
      109      2    1.000     0    0.0000    0      0.08    0.03    0           138
      110      1    0.973     0    0.0000    0      0.39    0.30    0.06        138
      111      1    0.980     0    0.3600    0      0.00    0.00    0           138
      112      1    0.975     0    0.0000    0      0.68    0.13    0           138
      113      1    0.993     0    0.0000    0      0.06    0.00    0           138
      114      2    1.000     0    0.0000    0      0.08    0.03    0           138
      115      2    1.000     0    0.0000    0      0.22    0.07    0           138
      116      1    1.005     0    0.0000    0      1.84    0.00    0           138
      117      2    1.000     0    0.0000    0      0.20    0.08    0           138
      118      2    1.000     0    0.0000    0      0.33    0.15    0           138]; 
        %SPECIFICATION OF LIMITS FOR SYSTEM QUANTITIES
    %=========================================================================================
        
    %Voltage limits for PQ buses:    
    %--------------------------------------- 
     %Vpqmin=0.95; Vpqmax=1.10; 
     Vpqmin=0.94; Vpqmax=1.06;
    
    
     %Generators: voltage and power limits, and cost function coefficients:
     %----------------------------------------------------------------------------------------
     %gen_bus - index of the bus where the generator is connected
     %Vgmin, Vgmax - minimum and maximum generator voltage limits, respectively
     %Pgmin, Pgmax - minimum and maximum active power output limits, respectively
     %Qgmin, Qgmax - minimum and maximum reactive power output limits, respectively
     %a, b, c - coefficients of the generator cost function Cg=a+b*Pg+c*Pg^2;
     %d, e - coefficients accounting for valve-point effect in the cost function Cg=a+b*Pg+c*Pg^2+|d*sin(e*(Pgmin-Pg))|
    
    %| gen_bus| Vgmin | Vgmax | Pgmin | Pgmax | Qgmin | Qgmax| a  |  b  |  c  |  
    generator_data=[
        1      0.94    1.06   0.00    1.00    -0.05   0.15     0    40   0.01   
        4      0.94    1.06   0.00    1.00    -3.00   3.00     0    40   0.01   
        6      0.94    1.06   0.00    1.00    -0.13   0.50     0    40   0.01   
        8      0.94    1.06   0.00    1.00    -3.00   3.00     0    40   0.01   
       10      0.94    1.06   0.00    5.50    -1.47   2.00     0    20   0.0222222    
       12      0.94    1.06   0.00    1.85    -0.35   1.20     0    20   0.117647     
       15      0.94    1.06   0.00    1.00    -0.10   0.30     0    40   0.01   
       18      0.94    1.06   0.00    1.00    -0.16   0.50     0    40   0.01  
       19      0.94    1.06   0.00    1.00    -0.08   0.24     0    40   0.01   
       24      0.94    1.06   0.00    1.00    -3.00   3.00     0    40   0.01   
       25      0.94    1.06   0.00    3.20    -0.47   1.40     0    20   0.0454545    
       26      0.94    1.06   0.00    4.14   -10.00  10.00     0    20   0.0318471    
       27      0.94    1.06   0.00    1.00    -3.00   3.00     0    40   0.01   
       31      0.94    1.06   0.00    1.07    -3.00   3.00     0    20   1.42857   
       32      0.94    1.06   0.00    1.00    -0.14   0.42     0    40   0.01   
       34      0.94    1.06   0.00    1.00    -0.08   0.24     0    40   0.01   
       36      0.94    1.06   0.00    1.00    -0.08   0.24     0    40   0.01   
       40      0.94    1.06   0.00    1.00    -3.00   3.00     0    40   0.01   
       42      0.94    1.06   0.00    1.00    -3.00   3.00     0    40   0.01   
       46      0.94    1.06   0.00    1.19    -1.00   1.00     0    20   0.526316  
       49      0.94    1.06   0.00    3.04    -0.85   2.10     0    20   0.0490196 
       54      0.94    1.06   0.00    1.48    -3.00   3.00     0    20   0.208333  
       55      0.94    1.06   0.00    1.00    -0.08   0.23     0    40   0.01   
       56      0.94    1.06   0.00    1.00    -0.08   0.15     0    40   0.01   
       59      0.94    1.06   0.00    2.55    -0.60   1.80     0    20   0.0645161  
       61      0.94    1.06   0.00    2.60    -1.00   3.00     0    20   0.0625  
       62      0.94    1.06   0.00    1.00    -0.20   0.20     0    40   0.01    
       65      0.94    1.06   0.00    4.91    -0.67   2.00     0    20   0.0255754    
       66      0.94    1.06   0.00    4.92    -0.67   2.00     0    20   0.0255102    
       69      0.94    1.06   0.00    8.052   -3.00   3.00     0    20   0.0193648   
       70      0.94    1.06   0.00    1.00    -0.10   0.32     0    40   0.01  
       72      0.94    1.06   0.00    1.00    -1.00   1.00     0    40   0.01    
       73      0.94    1.06   0.00    1.00    -1.00   1.00     0    40   0.01    
       74      0.94    1.06   0.00    1.00    -0.06   0.09     0    40   0.01    
       76      0.94    1.06   0.00    1.00    -0.08   0.23     0    40   0.01   
       77      0.94    1.06   0.00    1.00    -0.20   0.70     0    40   0.01    
       80      0.94    1.06   0.00    5.77    -1.65   2.80     0    20   0.0209644    
       85      0.94    1.06   0.00    1.00    -0.08   0.23     0    40   0.01    
       87      0.94    1.06   0.00    1.04    -1.00  10.00     0    20   2.5   
       89      0.94    1.06   0.00    7.07    -2.10   3.00     0    20   0.0164745    
       90      0.94    1.06   0.00    1.00    -3.00   3.00     0    40   0.01   
       91      0.94    1.06   0.00    1.00    -1.00   1.00     0    40   0.01   
       92      0.94    1.06   0.00    1.00    -0.03   0.09     0    40   0.01    
       99      0.94    1.06   0.00    1.00    -1.00   1.00     0    40   0.01    
      100      0.94    1.06   0.00    3.52    -0.50   1.55     0    20   0.0396825    
      103      0.94    1.06   0.00    1.40    -0.15   0.40     0    20   0.25    
      104      0.94    1.06   0.00    1.00    -0.08   0.23     0    40   0.01   
      105      0.94    1.06   0.00    1.00    -0.08   0.23     0    40   0.01    
      107      0.94    1.06   0.00    1.00    -2.00   2.00     0    40   0.01    
      110      0.94    1.06   0.00    1.00    -0.08   0.23     0    40   0.01    
      111      0.94    1.06   0.00    1.36    -1.00  10.00     0    20   0.277778    
      112      0.94    1.06   0.00    1.00    -1.00  10.00     0    40   0.01   
      113      0.94    1.06   0.00    1.00    -1.00   2.00     0    40   0.01   
      116      0.94    1.06   0.00    1.00   -10.00  10.00     0    40   0.01];  
    
generator_data(:,9)=generator_data(:,9)*Sbase;
generator_data(:,10)=generator_data(:,10)*Sbase^2;
generator_data(:,11)=0; %coefficients d
generator_data(:,12)=0; %coefficients e       
    %Transformers: Tap ratio limits for transformers:
    %----------------------------------------------------------------------------------------
    %tran_loc - serial number of the transformer (element) within the network_matrix
    %tmin, tmax - minimum and maximum tap ratio values of the transformer, respectively
     
     %|tran_loc|  tmin | tmax | bus_i| bus_j|
     transformer_data=[
        8        0.90   1.10     8      5
        32       0.90   1.10    26     25
        36       0.90   1.10    30     17
        51       0.90   1.10    38     37
        93       0.90   1.10    63     59
        95       0.90   1.10    64     61 
       102       0.90   1.10    65     66
       107       0.90   1.10    68     69
       127       0.90   1.10    81     80];
    %Reactive power compensators: Limits for reactive power compensation
    %----------------------------------------------------------------------------------------
    %bus - index of the bus where the reactive power compensator is connected
    %Qc_min, Qc_max - minimum and maximum reactive power output of the compensator, respectively
    
    %| tran_loc | tap_ratio_min | tap_ratio_max|
     shunt_comp_data=[
        34           0            0.3
        44           0            0.3
        45           0            0.3
        46           0            0.3
        48           0            0.3
        74           0            0.3
        79           0            0.3
        82           0            0.3
        83           0            0.3
       105           0            0.3
       107           0            0.3
       110           0            0.3];